<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>漏风率</title>
</head>
<body>
<table border="1px" cellspacing="0px" style="border-collapse:collapse">
  <tr>
    <td></td>
    <td>编号</td>
    <td>房间名称</td>
    <td>风口</td>
    <td>长(m)</td>
    <td>宽(m)</td>
    <td>房间面积m<sup>2</sup></td>
    <td>房间高度m</td>
    <td>风口风速(m/s)</td>
    <td>换气次数</td>
  </tr>
  <tr>
    <td rowspan="29">万级区</td>
    <td>1</td>
    <td>男一更</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>6.9325</td>
    <td>2.6</td>
    <td>0.52</td>
    <td>24.33</td>
  </tr>
  <tr>
    <td>2</td>
    <td>男二更</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>4.92</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>3</td>
    <td>女一更</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>6.9325</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>4</td>
    <td>女二更</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>4.92</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>5</td>
    <td>缓冲间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>6.1425</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td rowspan="4">6</td>
    <td rowspan="4">走道</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="4">31</td>
    <td>2.6</td>
    <td></td>
    <td rowspan="4">0</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>4</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>7</td>
    <td>万级洗衣</td>
    <td>1</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>11.6875</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>8</td>
    <td>万级洗衣灭菌</td>
    <td>1</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>15.5125</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>9</td>
    <td>万级整衣间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>8.5</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td rowspan="4">10</td>
    <td rowspan="4">轧盖间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="4">34.72</td>
    <td>2.6</td>
    <td></td>
    <td rowspan="4">0</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>4</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td rowspan="4">11</td>
    <td rowspan="4">灌装传递</td>
    <td>1</td>
    <td>0.985</td>
    <td>0.525</td>
    <td rowspan="4">3.458</td>
    <td>2.6</td>
    <td></td>
    <td rowspan="4"></td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.985</td>
    <td>0.525</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>3</td>
    <td>1.235</td>
    <td>0.72</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>4</td>
    <td>1.235</td>
    <td>0.72</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>12</td>
    <td>脱皮</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>1.581</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>13</td>
    <td>更衣</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.475</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>14</td>
    <td>缓冲</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>4.06</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td rowspan="2">15</td>
    <td rowspan="2">配药间</td>
    <td>1</td>
    <td>0.63</td>
    <td>0.63</td>
    <td rowspan="2">14</td>
    <td>2.6</td>
    <td></td>
    <td rowspan="2">0</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>16</td>
    <td>容器灭菌间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>15.8</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>17</td>
    <td>洁具清洗间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>8.2</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>18</td>
    <td>配药辅助间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>7.8</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
  <tr>
    <td>19</td>
    <td>万级传递间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>4.675</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
</table>
<br />
<table border="1px" cellspacing="0px" style="border-collapse:collapse">
  <tr>
    <td></td>
    <td>编号</td>
    <td>房间名称</td>
    <td>风口</td>
    <td>长(m)</td>
    <td>宽(m)</td>
    <td>房间面积m<sup>2</sup></td>
    <td>房间高度m</td>
    <td>风口风速(m/s)</td>
    <td>换气次数</td>
  </tr>
  <tr>
    <td rowspan="11">超滤</td>
    <td>1</td>
    <td>精制更衣间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.475</td>
    <td>2.6</td>
    <td>0.34</td>
    <td>44.56</td>
  </tr>
  <tr>
    <td>2</td>
    <td>精制缓冲间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>4.06</td>
    <td>2.6</td>
    <td>0.38</td>
    <td>30.36</td>
  </tr>
  <tr>
    <td rowspan="2">3</td>
    <td rowspan="2">过滤间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="2">16.95</td>
    <td>2.6</td>
    <td>0.38</td>
    <td rowspan="2">17.8</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.55</td>
  </tr>
  <tr>
    <td rowspan="2">4</td>
    <td rowspan="2">浓缩间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="2">15.81</td>
    <td>2.6</td>
    <td>0.5</td>
    <td rowspan="2">20.11</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.48</td>
  </tr>
  <tr>
    <td rowspan="2">5</td>
    <td rowspan="2">超滤间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="2">13.6</td>
    <td>2.6</td>
    <td>0.48</td>
    <td rowspan="2">21.46</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.42</td>
  </tr>
  <tr>
    <td rowspan="2">6</td>
    <td rowspan="2">称量间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="2">8.1</td>
    <td>2.6</td>
    <td></td>
    <td rowspan="2">0</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td></td>
  </tr>
  <tr>
    <td>7</td>
    <td>容器清洗间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>4.06</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
</table>
<br />
<table border="1px" cellspacing="0px" style="border-collapse:collapse">
  <tr>
    <td></td>
    <td>编号</td>
    <td>房间名称</td>
    <td>风口</td>
    <td>长(m)</td>
    <td>宽(m)</td>
    <td>房间面积m<sup>2</sup></td>
    <td>房间高度m</td>
    <td>风口风速(m/s)</td>
    <td>换气次数</td>
  </tr>
  <tr>
    <td rowspan="12">洗瓶间</td>
    <td>1</td>
    <td>洗瓶更衣间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>6.29</td>
    <td>2.6</td>
    <td>0.32</td>
    <td>16.5</td>
  </tr>
  <tr>
    <td>2</td>
    <td>洗瓶缓冲间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>4.255</td>
    <td>2.6</td>
    <td>0.3</td>
    <td>22.87</td>
  </tr>
  <tr>
    <td>3</td>
    <td>洗瓶内走道</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>6.3825</td>
    <td>2.6</td>
    <td>0.42</td>
    <td>21.34</td>
  </tr>
  <tr>
    <td rowspan="5">4</td>
    <td rowspan="5">洗瓶间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="5">52</td>
    <td>2.6</td>
    <td>0.7</td>
    <td rowspan="5">17.47</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>4</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>5</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>5</td>
    <td rowspan="3">洗胶塞间</td>
    <td>1</td>
    <td>0.63</td>
    <td>0.63</td>
    <td rowspan="3">28</td>
    <td>2.6</td>
    <td>0.6</td>
    <td rowspan="3">23.55</td>
  </tr>
  <tr>
    <td></td>
    <td>2</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td>0.55</td>
  </tr>
  <tr>
    <td></td>
    <td>3</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td>0.6</td>
  </tr>
  <tr>
    <td>6</td>
    <td>洁具清洗间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>3.5</td>
    <td>2.6</td>
    <td></td>
    <td>0</td>
  </tr>
</table>
<br />
<table border="1px" cellspacing="0px" style="border-collapse:collapse">
  <tr>
    <td></td>
    <td>编号</td>
    <td>房间名称</td>
    <td>风口</td>
    <td>长(m)</td>
    <td>宽(m)</td>
    <td>房间面积m<sup>2</sup></td>
    <td>房间高度m</td>
    <td>风口风速(m/s)</td>
    <td>换气次数</td>
  </tr>
  <tr>
    <td rowspan="25">纯化车间</td>
    <td>1</td>
    <td>一更衣间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.7</td>
    <td>2.6</td>
    <td>0.6</td>
    <td>31.51</td>
  </tr>
  <tr>
    <td>2</td>
    <td>二更衣间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.45</td>
    <td>2.6</td>
    <td>0.6</td>
    <td>34.72</td>
  </tr>
  <tr>
    <td>3</td>
    <td>缓冲间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.45</td>
    <td>2.6</td>
    <td>0.57</td>
    <td>32.99</td>
  </tr>
  <tr>
    <td rowspan="2">4</td>
    <td rowspan="2">走道</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="2">20.54</td>
    <td>2.6</td>
    <td>1.1</td>
    <td rowspan="2">33.16</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>1</td>
  </tr>
  <tr>
    <td>5</td>
    <td>气闸1</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.7</td>
    <td>2.6</td>
    <td>0.95</td>
    <td>49.89</td>
  </tr>
  <tr>
    <td>6</td>
    <td>气闸2</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.4</td>
    <td>2.6</td>
    <td>0.4</td>
    <td>23.63</td>
  </tr>
  <tr>
    <td rowspan="2">7</td>
    <td rowspan="2">周转间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td rowspan="2">16.64</td>
    <td>2.6</td>
    <td>1.1</td>
    <td rowspan="2">17.89</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.6</td>
    <td>1</td>
  </tr>
  <tr>
    <td rowspan="2">8</td>
    <td rowspan="2">粉碎间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td rowspan="2">13.2</td>
    <td>2.6</td>
    <td>1</td>
    <td rowspan="2">20.41</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.6</td>
    <td>0.9</td>
  </tr>
  <tr>
    <td rowspan="2">9</td>
    <td rowspan="2">烘干间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td rowspan="2">18.18</td>
    <td>2.6</td>
    <td>1.05</td>
    <td rowspan="2">18.33</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.6</td>
    <td>1.3</td>
  </tr>
  <tr>
    <td rowspan="2">10</td>
    <td rowspan="2">洗酸间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td rowspan="2">23.76</td>
    <td>2.6</td>
    <td>1.2</td>
    <td rowspan="2">31.4</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>2.6</td>
    <td>1.1</td>
  </tr>
  <tr>
    <td>11</td>
    <td>前室</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>2.88</td>
    <td>2.6</td>
    <td>1.2</td>
    <td>59.08</td>
  </tr>
  <tr>
    <td rowspan="3">12</td>
    <td rowspan="3">纯化间</td>
    <td>1</td>
    <td>0.63</td>
    <td>0.63</td>
    <td rowspan="3">43.35</td>
    <td>3.5</td>
    <td>1.1</td>
    <td rowspan="3">29.19</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td>1</td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td>1</td>
  </tr>
  <tr>
    <td rowspan="3">13</td>
    <td rowspan="3">操作间</td>
    <td>1</td>
    <td>0.63</td>
    <td>0.63</td>
    <td rowspan="3">37.11</td>
    <td>3</td>
    <td>0.75</td>
    <td rowspan="3">28.24</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.63</td>
    <td>0.63</td>
    <td>2.6</td>
    <td>0.75</td>
  </tr>
  <tr>
    <td>14</td>
    <td>称量间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>8.36</td>
    <td>2.6</td>
    <td>1.2</td>
    <td>20.35</td>
  </tr>
  <tr>
    <td>15</td>
    <td>容器清洗间</td>
    <td>1</td>
    <td>0.484</td>
    <td>0.484</td>
    <td>11.98</td>
    <td>2.6</td>
    <td>0.95</td>
    <td>25.72</td>
  </tr>
  <tr>
    <td>16</td>
    <td>洁具存放间</td>
    <td>1</td>
    <td>0.32</td>
    <td>0.32</td>
    <td>3.3</td>
    <td>2.6</td>
    <td>0.7</td>
    <td>30.08</td>
  </tr>
</table>
</body>
</html>
